periodic inspection 3 and testing
3-1 Purpose of periodic inspection and testing
621.2 The purpose of periodic inspection and testing is to provide an engineering view on whether or not the installation is in a satisfactory condition where it can continue to be used safely.
A detailed visual examination of the installation is required, together with appropriate tests. The tests are mainly to confirm that the disconnection times stated in Chapter are met.
The periodic inspection and testing is carried out, so far as is reasonably practicable, for:
the safety of persons and livestock against the effects of electric shock and burns
protection against damage to property by fire and heat arising from an installation defect
confirmation that the installation is not damaged or deteriorated so as to impair safety
the identification of installation defects and departures from the requirements of the Regulations that may give rise to dangen
622.2 For an installation under effective supervision in normal use, periodic inspection and testing may be replaced by an adequate regime of continuous monitoring and maintenance of the installation and all its constituent equipment by skilled persons competent in such work. It is important in such regimes that maintenance records, with references to inspection and testing, are recorded and stored. Such records should be available for scrutiny and need not be in the standard IET Electrical Installation Condition Report format.
3.2 Necessity for periodic inspection and testing
Periodic inspection and testing is necessary because all electrical installations deteriorate due to a number of factors such as damage, wear, tear, corrosion, excessive electrical loading, ageing and environmental influences. Consequently:
legislation requires that electrical installations are maintained in a safe condition, and this lends itself to periodic inspection and testing — see also Tables 3.1 and
3.2
licensing authorities, public bodies, insurance companies, mortgage lenders and others may require periodic inspection and testing of electrical installations, as is for example the case for houses in multiple occupation — see Tables 3.1 and
3.2
additionally, periodic inspection and testing should be considered in the
following circumstances:
to assess compliance with BS 7671 on a change of occupancy of the premises on a change of use of the premises after additions or alterations to the original installation where there is a significant change (increase) in the electrical loading of the installation where there is reason to believe that damage may have been caused to the installation, as might be the case for example after flooding.
Reference to legislation and other documents is made below and it is vital that these requirements are ascertained before undertaking periodic inspection and testing.
3.3 Electricity at Work Regulations
Regulation 4(2) of the Electricity at Work Regulations 1989 requires that:
As may be necessary to prevent danger, all systems shall be maintained so as to prevent, so far as is reasonably practicable, such danger.
The Memorandum of guidance on the Electricity at Work Regulations 1989 (HSR25), published by the Health and Safety Executive, advises that this regulation is concerned with the need for maintenance to ensure the safety of the system rather than being concerned with the activity of doing the maintenance in a safe manner, which is required by Regulation 4(3). The obligation to maintain a system arises if danger would otherwise result. There is no specific requirement to carry out a maintenance activity as such; what is required is that the system be kept in a safe condition. The frequency and nature of the maintenance must be such as to prevent danger so far as is reasonably practicable. Regular inspection of equipment including the electrical installation is an essential part of any preventive maintenance programme. This regular inspection may be carried out as required with or without dismantling and supplemented by testing.
There is no specific requirementto test the installation on every inspection. Where testing requires dismantling, the inspector should consider whether the risks associated with dismantling and reassembling are justified. Dismantling, and particularly disconnection of cables or components, introduces a risk of unsatisfactory reassembly.
3.4 Design
1 .1 When carrying out the design of an installation and particularly when specifying the equipment, the designer should take into account the quality Of the maintenance to be reasonably expected, including the frequency of routine checks and the period between subsequent inspections (supplemented as necessary by testing).
Information on the requirements for routine checks and inspections should be provided in accordance with Section 6 of the Health and Safety at Work etc. Act 1974 and as required by the Construction (Design and Management) Regulations 2007, Users of premises should seek this information as the basis on which to make their own assessments. The Health and Safety Executive advise in their Memorandum of guidance on the Electricity at Work Regulations 1989 (HSR25), that practical experience of an installation's use may indicate the need for an adjustment to the frequency of checks and inspections. This is a matter of judgement for the dutyholder• The Electrical Installation Certificate requires the designer's advice as to the intervals between inspections to be inserted on the certificate.
33 Routine checks
Electrical installations should not be left without any attention for the periods of years that are normally allowed between formal inspections. In domestic premises it is presumed that the occupier will soon notice any breakages or excessive wear and arrange for precautions to be taken and repairs to be carried out.
Commercial and industrial installations come under the Electricity at Work Regulations 1989 and formal arrangements are required for maintenance and interim routine checks (as well as periodic inspections); there should also be facilities to receive wearand-tear reports from users of the premises.
The frequency and type of these routine checks will depend entirely upon the nature of the premises and should be set by the electrical dutyholder. Routine checks should include the items listed in Table 3.1. Table 3.2 (section 3.7) provides guidance on the frequency of routine checks, which may need to be increased as an installation ages.

Note that routine checks need not be carried out by an electrically skilled person but should be done by somebody who is able to safely use the installation and recognise defects.
3.6 Required information
It is essential that the inspector knows the extent of the installation to be inspected and any criteria regarding the limit of the inspection. This should be recorded.
4.9 Enquiries should be made to the person responsible for the electrical installation with regard to the provision of diagrams, design criteria, type of electricity supply (and any alternative supply) and earthing arrangements.
Where they exist, diagrams, charts or tables should be available to indicate the type and composition of circuits, identification of protective devices for shock protection, isolation and switching and a description of the method used for fault protection.
3.7 Frequency of periodic inspections
The time intervals between the recommended dates of periodic inspections require careful consideration. The date for the first periodic inspection and test is required to be considered and recommended by the installation designer. The date of each subsequent periodic inspection is required to be considered and recommended part of carrying out a periodic inspection and test, by the person undertaking that
In determining the time interval for the date of the next recommended periodic inspection and test, the inspector is required to take into consideration the type of installation and equipment, its use and operation, any known maintenance and the
Typical installation types with suggested initial frequencies between periodic inspection and testing are provided in Table 3.2. The competent person carrying out subsequent inspections may recommend that the interval between future inspections be increased or decreased as a result of the findings of their inspection. For example, the inspector may recommend an interval greater than that suggested by Table 3.2 in instances where an installation has not suffered from damage or deterioration which would detract from its overall suitability for continued use. Conversely, it would be appropriate to recommend that the next inspection is carried out sooner than is suggested in Table 3.2 where an installation has clearly not withstood the adverse effects of its environment and usage well and is not subject to adequate and appropriate maintenance.
In short, the inspector, being a skilled person, should apply engineering judgement when deciding upon intervals between inspecting and testing an installation and may use the recommendations of Table 3.2 as a suitable starting point for such a decision.
In the case of domestic and commercial premises, a change in occupancy of the premises may necessitate additional inspection and testing.
The formal inspections should be carried out in accordance with Chapter 62 of BS 7671. This requires an inspection comprising a detailed examination of the installation, carried out without dismantling or with partial dismantling as required, together with the appropriate tests of Chapter 61.
<html xmlns="http://www.w3.org/XML/XMLSchema/v1.1"><head>
    <meta http-equiv="Content-Type" content="text/html; charset=utf-8">
  <meta name="viewport" content="initial-scale = 1.0"></head>
  <body data-orientation="0" style="background-color: rgb(255, 255, 255);">
    <table style="padding-right: 10px; border-spacing: 0px;">
      <tbody><tr style="height:60.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.000000" data-top="0.175929" data-right="36.388882" data-bottom="8.665695" data-lowconfidence="1">
          <pre style="font-family: -apple-system-short-headline, HelveticaNeue, sans-serif; font-weight: 600; font-size: 15px;">Type of installation</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="36.197250" data-top="0.333999" data-right="54.900723" data-bottom="8.700521" data-lowconfidence="1">
          <pre style="font-family: -apple-system-short-headline, HelveticaNeue, sans-serif; font-weight: 600; font-size: 15px;">Routine check see section 3.5</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="54.710423" data-top="0.386210" data-right="82.007919" data-bottom="8.809068" data-lowconfidence="1">
          <pre style="font-family: -apple-system-short-headline, HelveticaNeue, sans-serif; font-weight: 600; font-size: 15px;">Maximum period between inspections and testing (note 8)</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="81.817749" data-top="0.498332" data-right="99.056313" data-bottom="8.855252" data-lowconfidence="1">
          <pre style="font-family: -apple-system-short-headline, HelveticaNeue, sans-serif; font-weight: 600; font-size: 15px;">Notes</pre>
        </td>
      </tr>
      <tr style="height:75.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.000000" data-top="8.398286" data-right="36.612541" data-bottom="18.612505" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">General installation
Domestic accommodation general
Domestic accommodation rented houses and flats</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="36.385029" data-top="8.522095" data-right="55.126907" data-bottom="18.613064" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="54.900299" data-top="8.546114" data-right="82.236198" data-bottom="18.693419" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Change of occupancy/ 10 years Change of occupancy/5 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="82.009659" data-top="8.630778" data-right="99.286644" data-bottom="18.712145" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2, 10</pre>
        </td>
      </tr>
      <tr style="height:75.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.000000" data-top="18.345488" data-right="36.790428" data-bottom="26.517525" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Residential accommodation
(Houses of Multiple Occupation) - halls of residence, nurses accommodation, etc.</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="36.610439" data-top="18.435625" data-right="55.306835" data-bottom="26.484407" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="55.127430" data-top="18.431934" data-right="82.417847" data-bottom="26.537054" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Change of occupancy/5 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="82.238457" data-top="18.489618" data-right="99.469971" data-bottom="26.528803" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2, 10/ 11</pre>
        </td>
      </tr>
      <tr style="height:30.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.000000" data-top="26.258408" data-right="36.872368" data-bottom="30.150021" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Commercial</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="36.788807" data-top="26.326763" data-right="55.389896" data-bottom="30.095121" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="55.306717" data-top="26.305157" data-right="82.501823" data-bottom="30.129852" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Change of occupancy/5 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="82.418663" data-top="26.345390" data-right="99.554848" data-bottom="30.104147" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2, 3, 4</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.000000" data-top="29.898050" data-right="36.921864" data-bottom="32.350903" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Educational establishments</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="36.870846" data-top="29.955389" data-right="55.439888" data-bottom="32.284992" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">6 months</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="55.389160" data-top="29.924715" data-right="82.552223" data-bottom="32.310654" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">5 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="82.501511" data-top="29.956120" data-right="99.605652" data-bottom="32.276123" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2, 6</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.000000" data-top="32.100697" data-right="36.971992" data-bottom="34.586174" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Industrial</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="36.920593" data-top="32.149658" data-right="55.490364" data-bottom="34.511890" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="55.439198" data-top="32.112095" data-right="82.602989" data-bottom="34.530663" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">3 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="82.551826" data-top="32.136795" data-right="99.656700" data-bottom="34.489422" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.000000" data-top="34.335896" data-right="37.022587" data-bottom="36.843063" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Offices</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="36.971027" data-top="34.376389" data-right="55.541283" data-bottom="36.760296" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="55.489902" data-top="34.331852" data-right="82.654175" data-bottom="36.772095" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">5 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="82.602806" data-top="34.349762" data-right="99.708168" data-bottom="36.724072" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.000000" data-top="36.592941" data-right="37.069736" data-bottom="38.946190" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Shops</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="37.021896" data-top="36.625210" data-right="55.588718" data-bottom="38.855202" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="55.541008" data-top="36.573906" data-right="82.701859" data-bottom="38.860233" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">5 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="82.654144" data-top="36.585224" data-right="99.756073" data-bottom="38.805611" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.000000" data-top="38.696381" data-right="37.114891" data-bottom="40.961288" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Laboratories</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="2" data-left="37.069500" data-top="38.713303" data-right="55.688164" data-bottom="43.271461" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="2" data-left="55.588924" data-top="38.651867" data-right="82.801628" data-bottom="43.266354" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">5 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="82.701935" data-top="38.668270" data-right="99.801903" data-bottom="40.800323" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.000000" data-top="40.711090" data-right="37.168858" data-bottom="43.372238" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Hospitals and medical clinics</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="82.747734" data-top="40.661068" data-right="99.856522" data-bottom="43.189365" data-lowconfidence="0">&nbsp;</td>
      </tr>
      <tr style="height:30.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.000000" data-top="43.119816" data-right="37.253811" data-bottom="47.170502" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Hospitals and medical clinics general areas</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="37.168972" data-top="43.124245" data-right="55.773594" data-bottom="47.051682" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="55.688755" data-top="43.050041" data-right="82.887405" data-bottom="47.033813" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">5 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="82.802536" data-top="43.039066" data-right="99.942268" data-bottom="46.956902" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2</pre>
        </td>
      </tr>
      <tr style="height:30.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.000000" data-top="46.916618" data-right="37.333630" data-bottom="50.736843" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Hospitals and medical clinics medical locations</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="37.254208" data-top="46.907162" data-right="55.853699" data-bottom="50.604137" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">6 months</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="55.774239" data-top="46.821526" data-right="82.967751" data-bottom="50.574841" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="82.888283" data-top="46.799416" data-right="100.000000" data-bottom="50.486790" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">9</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.011464" data-top="50.484776" data-right="37.386246" data-bottom="53.087021" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Buildings open to the public</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="2" data-left="37.334248" data-top="50.456303" data-right="55.962437" data-bottom="55.441948" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="2" data-left="55.854481" data-top="50.357597" data-right="83.076691" data-bottom="55.399582" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1-3 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="2" data-left="82.968727" data-top="50.322765" data-right="100.000000" data-bottom="55.298813" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">2, 6</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.064041" data-top="52.836300" data-right="37.442146" data-bottom="55.587605" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Cinemas</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.119914" data-top="55.337070" data-right="37.491192" data-bottom="57.781994" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Church installations</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="37.442791" data-top="55.298428" data-right="56.011662" data-bottom="57.620106" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="55.963139" data-top="55.188786" data-right="83.126030" data-bottom="57.566792" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">5 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.077507" data-top="55.143299" data-right="100.000000" data-bottom="57.455376" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">2</pre>
        </td>
      </tr>
      <tr style="height:30.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.168950" data-top="57.530144" data-right="37.570435" data-bottom="61.331268" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Leisure complexes
(excluding swimming pools)</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="37.491890" data-top="57.480671" data-right="56.090965" data-bottom="61.158539" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="56.012299" data-top="57.362114" data-right="83.205383" data-bottom="61.096313" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">3 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.126709" data-top="57.307949" data-right="100.000000" data-bottom="60.976219" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 , 2, 6</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.248159" data-top="61.079437" data-right="37.619171" data-bottom="63.512230" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Places of public entertainment</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="37.571125" data-top="61.019150" data-right="56.139725" data-bottom="63.328697" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="56.091549" data-top="60.891705" data-right="83.254173" data-bottom="63.257580" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">3 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.205994" data-top="60.828865" data-right="100.000000" data-bottom="63.128807" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 , 2, 6</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.296880" data-top="63.262032" data-right="37.669289" data-bottom="65.757767" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Restaurants and hotels</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="37.619827" data-top="63.193390" data-right="56.189831" data-bottom="65.565880" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="56.140240" data-top="63.059067" data-right="83.304260" data-bottom="65.487885" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">5 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.254662" data-top="62.989544" data-right="100.000000" data-bottom="65.352425" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2, 6</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.346980" data-top="65.507607" data-right="37.717285" data-bottom="67.908615" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Theatres</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="37.669891" data-top="65.430679" data-right="56.237782" data-bottom="67.708435" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="56.190281" data-top="65.289528" data-right="83.352188" data-bottom="67.623627" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">3 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.304672" data-top="65.213356" data-right="100.000000" data-bottom="67.481514" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">2, 6 7</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.394953" data-top="67.658531" data-right="37.766205" data-bottom="70.101997" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Public houses</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="37.717808" data-top="67.573387" data-right="56.286648" data-bottom="69.893608" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="56.238152" data-top="67.425499" data-right="83.401001" data-bottom="69.802048" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">5 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.352486" data-top="67.342766" data-right="100.000000" data-bottom="69.653381" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 , 2, 6</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 214.600007px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="0.443863" data-top="69.851936" data-right="37.813477" data-bottom="72.222000" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Village halls/community centres</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="37.766632" data-top="69.758675" data-right="56.333836" data-bottom="72.005486" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="56.286896" data-top="69.604088" data-right="83.448112" data-bottom="71.907227" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">5 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.401169" data-top="69.514824" data-right="100.000000" data-bottom="71.752037" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 452.400015px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="4" rowspan="1" data-left="0.491414" data-top="71.688652" data-right="83.500336" data-bottom="74.606712" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Special and specific installations for medical locations see above</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.448128" data-top="71.612389" data-right="100.000000" data-bottom="74.098465" data-lowconfidence="0">&nbsp;</td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 191.400006px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="0.543864" data-top="74.366318" data-right="33.764755" data-bottom="77.148163" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Agricultural and horticultural</pre>
        </td>
        <td style="width: 110.200004px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="33.707863" data-top="74.228027" data-right="56.443340" data-bottom="76.941139" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="56.386425" data-top="74.059593" data-right="83.557419" data-bottom="76.801773" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">3 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.500488" data-top="73.956108" data-right="100.000000" data-bottom="76.632355" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 191.400006px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="0.600866" data-top="76.925606" data-right="33.811043" data-bottom="79.226006" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Caravans</pre>
        </td>
        <td style="width: 110.200004px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="33.764687" data-top="76.778572" data-right="56.489445" data-bottom="79.010231" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="56.443092" data-top="76.602295" data-right="83.603371" data-bottom="78.863037" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">3 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.557014" data-top="76.491798" data-right="100.000000" data-bottom="78.686600" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">7</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 191.400006px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="0.647146" data-top="79.003868" data-right="33.859726" data-bottom="81.412560" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Caravan parks</pre>
        </td>
        <td style="width: 110.200004px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="33.810776" data-top="78.848793" data-right="56.537941" data-bottom="81.188751" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">6 months</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="56.489010" data-top="78.665291" data-right="83.651703" data-bottom="81.034325" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.602783" data-top="78.548355" data-right="100.000000" data-bottom="80.851448" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2, 6</pre>
        </td>
      </tr>
      <tr style="height:30.000000">
        <td style="width: 191.400006px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="0.695745" data-top="81.187973" data-right="33.954990" data-bottom="85.692078" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Highway power supplies
Marinas</pre>
        </td>
        <td style="width: 110.200004px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="33.859055" data-top="81.020714" data-right="56.632885" data-bottom="85.456093" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">as convenient
4 months</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="56.536991" data-top="80.826279" data-right="83.746338" data-bottom="85.290733" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">6-8 years
1 year</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.650505" data-top="80.699577" data-right="100.000000" data-bottom="85.098083" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 191.400006px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="0.790985" data-top="85.467499" data-right="34.003654" data-bottom="87.880402" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Fish farms</pre>
        </td>
        <td style="width: 110.200004px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="33.953911" data-top="85.288040" data-right="56.681164" data-bottom="87.632217" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">4 months</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="56.631504" data-top="85.082664" data-right="83.794281" data-bottom="87.455910" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.744713" data-top="84.946190" data-right="100.000000" data-bottom="87.253494" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 191.400006px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="0.839696" data-top="87.657997" data-right="34.055264" data-bottom="90.200783" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Swimming pools</pre>
        </td>
        <td style="width: 110.200004px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="34.002323" data-top="87.470039" data-right="56.732479" data-bottom="89.944099" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">4 months</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="56.679653" data-top="87.257027" data-right="83.845329" data-bottom="89.760155" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.792610" data-top="87.113716" data-right="100.000000" data-bottom="89.550926" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2, 6</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 191.400006px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="0.891286" data-top="89.978416" data-right="34.103100" data-bottom="92.352486" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Emergency lighting</pre>
        </td>
        <td style="width: 110.200004px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="34.053600" data-top="89.782036" data-right="56.779995" data-bottom="92.087372" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">daily/monthly</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="56.730633" data-top="89.561447" data-right="83.892548" data-bottom="91.895859" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">3 years</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.843330" data-top="89.411392" data-right="100.000000" data-bottom="91.679871" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">2, 3, 4</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 191.400006px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="0.939112" data-top="92.130234" data-right="34.152454" data-bottom="94.573074" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Fire alarms</pre>
        </td>
        <td style="width: 110.200004px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="34.101086" data-top="91.925613" data-right="56.829010" data-bottom="94.299713" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">daily/weekly</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="56.777813" data-top="91.697632" data-right="83.941254" data-bottom="94.100807" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.890244" data-top="91.540970" data-right="100.000000" data-bottom="93.878220" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">2, 4, 5</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 191.400006px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="0.988449" data-top="94.350739" data-right="34.202038" data-bottom="96.804466" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Launderettes</pre>
        </td>
        <td style="width: 110.200004px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="34.150047" data-top="94.137718" data-right="56.878223" data-bottom="96.522713" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">monthly</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="56.826447" data-top="93.902199" data-right="83.990128" data-bottom="96.316269" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.938568" data-top="93.738808" data-right="100.000000" data-bottom="96.086929" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2, 6</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 191.400006px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(251, 235, 229); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="1.038025" data-top="96.582314" data-right="34.247448" data-bottom="98.849007" data-lowconfidence="1">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">Petrol filling stations</pre>
        </td>
        <td style="width: 110.200004px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="34.199238" data-top="96.361252" data-right="56.923248" data-bottom="98.559204" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="56.875301" data-top="96.118484" data-right="84.034821" data-bottom="98.345520" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1 year</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="83.987129" data-top="95.948647" data-right="100.000000" data-bottom="98.109741" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">1, 2, 6</pre>
        </td>
      </tr>
      <tr style="height:15.000000">
        <td style="width: 191.400006px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="1.083460" data-top="98.627541" data-right="34.283142" data-bottom="100.000000" data-lowconfidence="0">&nbsp;</td>
        <td style="width: 110.200004px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="2" rowspan="1" data-left="34.244331" data-top="98.399582" data-right="56.958599" data-bottom="100.000000" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">3 months</pre>
        </td>
        <td style="width: 150.800005px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="56.920078" data-top="98.150642" data-right="84.069862" data-bottom="99.940384" data-lowconfidence="0">
          <pre style="font-family: -apple-system-body, HelveticaNeue, sans-serif;">3 months</pre>
        </td>
        <td style="width: 87.000003px; border: 0.5px solid rgb(119, 119, 119); background-color: rgb(255, 255, 255); font-family: -apple-system-body, HelveticaNeue, sans-serif; font-weight: 400; padding: 8px 16px; color: rgb(0, 0, 0); font-size: 17px;" align="left" colspan="1" rowspan="1" data-left="84.031624" data-top="97.975288" data-right="100.000000" data-bottom="99.699089" data-lowconfidence="0">&nbsp;</td>
      </tr>
    </tbody></table>
  
</body></html>
Particular attention must be taken to comply with Sl 2002 No. 2665 — Electricity Safety, Quality and Continuity Regulations 2002 (as amended).
Electricity at Work Regulations 1989, Regulation 4 and Memorandum of guidance (HSR25) published by the HSE.
BS 5266-1:2011 Emergency lighting. Code of practice for the emergency escape lighting of premises
Other intervals are recommended for testing operation of batteries and generators.
BS 5839-1:2013 Fire detection and fire alarm systems for buildings. Code of practice for design, installation, commissioning and maintenance of systems in non-domestic premises
Local Authority Conditions of Licence.
It is recommended that a caravan is inspected and tested every three years, reduced to every year if it is used frequently (see Regulation 721.514.1 and fig 721 — Instructions for electricity supply).
The person carrying out subsequent inspections may recommend that the interval between future inspections be increased or decreased as a result of the findings of their inspection.

Medical locations shall have their isolating transformer equipment inspected and tested for functionality as well as alarms etc.; every third year the output leakage current of the IT isolating equipment shall be measured. 
The Landlord & Tenant Act 1985 requires that properties under the Act have their services maintained. Periodic inspection and testing is the IET recognised method of demonstrating this.
The Management of Houses in Multiple Occupation (England) Regulations and the Management of Houses in Multiple Occupation (Wales) Regulations.
3.8 Requirements for inspection and testing
3.8.1 Scope
21.1 The purpose of periodic inspection and testing is to provide an engineering view on whether or not the installation is in a satisfactory condition where it can continue to be used in a safe way.
The periodic inspection and test comprises a detailed examination of the installation together with appropriate tests. The inspection is carried out without taking apart or dismantling equipment as far as is possible. The tests made are mainly to confirm that the disconnection times stated in Chapter 41 are met, as well as highlighting other defects.
It is important that the competency of the skilled person carrying out the periodic inspection and test is of the appropriate level, having gained sufficient education, training or practical skills, and knowledge to be fully conversant with the aspects required of carrying out such an important inspection. He or she will, for example, need to be able to inspect switchgear, determine the age of installation components and recognise signs of their deterioration. As well as having sufficient visual inspection skills, he or she will also need to possess good testing skills and experience of older installations and knowledge of what the resulting data means in the context of the ongoing safety of the installation.
621.2 The requirement of BS 7671 for periodic inspection and testing is for a detailed inspection comprising an examination of the installation without dismantling, or with
partial dismantling as required, together with the tests of Chapter 61 considered appropriate by the person carrying out the inspection and testing. The scope of the periodic inspection and testing must be decided by a skilled person, competent in such work, taking into account the information contained in this section.
3.8.2 Process — prior to carrying out inspection and testing
Prior to carrying out the inspection, the inspector will need to meet with the client or the client's representative to outline the scope and nature of the work required and to highlight likely items that require isolation.
Consultation with the client or the client's representative prior to the periodic inspection and testing work being carried out is essential to determine the degree of disconnection which will be acceptable before planning the detailed inspection and testing. Also, the extent of previous maintenance, routine tests and documentation, including the original design and Electrical Installation Certificate, should be established.
For safety, it is necessary to carry out a visual inspection of the installation before testing or opening enclosures, removing covers, etc. So far as is reasonably practicable, the visual inspection must verify that the safety of persons, livestock and property is not endangered.
3.8.3 General procedure
Note: The following advice is not applicable to domestic or simple installations as the extent and method of inspection and testing is rudimentary in such installations in comparison with more complex installations.
Although there are various approaches to carrying out inspection and testing, one suggested method is to first obtain an overview of the installation, ideally from diagrams and charts as well as from a simple 'walk round' survey prior to starting the full inspection. This will enable the inspector to be able to plan the inspection and identify items that require isolation etc. Most importantly, this initial survey will enable the inspector to set sample sizes, see section 3.8.4.
621.1 Where diagrams, charts or tables are not available, a degree of exploratory work may be necessary so that inspection and testing can be carried out safely and effectively; this may include a survey to identify switchgear, controlgear and the circuits they control.
Indeed, for more involved installations without diagrams or charts the client should be advised that such diagrams require producing prior to the inspection and testing commencing. Alternatively, the inspection can commence in cases where the inspector considers that it is safe to proceed (this may be limited to visual inspection); the production of diagrams and charts can be called for on the Electrical Installation Condition Report.
Note should be made of any known changes in environmental conditions, building structure, and additions or alterations which have affected the suitability of the wiring for its present load and method of installation.
621.3 During the inspection, the opportunity should be taken to identify dangers which might arise during the testing. Any location and equipment for which safety precautions may be necessary should be noted and the appropriate steps taken.
A thorough inspection should be made of all electrical equipment which is concealed, and should include the accessible internal condition of a sample of the equipment. The external condition should be noted and if damage is identified the degree of protection has been impaired, this should be recorded on the Schedule Of Inspections appended to the Report. The inspection should include a check the condition of electrical equipment and material, taking into account any available manufacturer's information, with regard to the following:
safety
age
damage
corrosion and external influence
overloading (signs of)
wear and tear and environment (g) suitability for continued use.
The assessment of condition should take account of known changes in conditions influencing and affecting electrical safety, for example plumbing or structural changes.
Where parts of an electrical installation are excluded from the scope of a Periodic Inspection and Test, they should be identified in the 'Extent and limitations' box of the Report.
Periodic tests should be made in such a way as to minimise disturbance of the installation and inconvenience to the user. Where it is necessary to disconnect part or the whole of an installation in order to carry out a test, the disconnection should be made at a time agreed with the user and for the minimum period needed to carry out the test. Where more than one test necessitates a disconnection, where possible they should be made during one disconnection period.
3.2 A careful check should be made of the type of equipment on site so that the necessary 3.3 precautions can be taken, where conditions require, to disconnect or short-out electronic and other equipment which might be damaged by testing. Special care must be taken where control and protective devices contain electronic components.
3.8-4 Setting inspection and testing samples
The inspector must be familiar with setting both inspection and testing sample sizes as carrying out 100 per cent inspection or testing in many installations is unrealistic, uneconomical and unachievable. Information is provided in this section and the relevant sampling tables (for inspections see Table 3.3, for testing see Table 3.4).
As pointed out in 3.8.3, one recommended procedure is for the inspector to carry out an initial walk-round survey to establish initial sample sizes at various points throughout the installation. The detailed inspection is then started and the sample size is adjusted upwards if necessary, depending upon the results obtained. Samples should be selected that are representative of the whole installation. Parts of the installation that/ in the inspector's experience, are more likely to be problematic, should be prioritised.
The inspector will require all of his or her experience in setting sample sizes and should
approximate age and probable condition of the electrical installation type and usage of the installation or part thereof
ambient environmental conditions the apparent effectiveness of ongoing maintenance, if any period of time elapsed since previous inspection/testing the size of the installation consultation with the installation owner the quality of records such as electrical installation certificates, minor works certificates, previous periodic inspection reports, maintenance records, site plans/ drawings and data sheets relating to installed equipment.
It should be noted that the initial sample size is based only on a walk-round and consultation of records. Further, that what may at first appear to be good, e.g. the quality of maintenance, may turn out to be poor during the detailed inspection and testing.
V Figure 3.1 Suggested procedure for setting initial and adjusted sample sizes

good results intermediate / poor results

increase sample size or discuss with client whether a more• i in-depth investigation is required
 
Where the inspection or testing of a sample yields poor or unacceptable results this would suggest that similar problems might exist elsewhere in uninspected or untested items. The inspector will then need to either increase the sampling or refer back to the client; it may be that the inspector recommends that 100 per cent testing is carried out in that area.
The principle of this is indicated in Figure 3.1.
As an example, consider the testing of final circuits at a distribution board with a sample size of 10 per cent of the lighting circuits. Suppose that more than one of these circuits was found to have an unacceptably high earth fault loop impedance, with a relatively low earth fault loop impedance at the incoming terminals to the distribution board itself, and that there were no apparent factors to suggest why the final circuit values were high. It would be remiss to complete the Electrical Installation Condition Report form by using just this 10 per cent sample and stating that improvements were required for these circuits. It would be far more appropriate to increase the sample
size or to recommend that all circuits at the distribution board were tested based the initial findings. on
If relatively small sample sizes are chosen it is important that these are representative of the complete installation. Similarly, if a repeat periodic inspection is undertaken using a sampling system then a different sample, again representative of the complete installation, must be chosen. Therefore, previous periodic inspection and test records should be consulted prior to commencement of a sample inspection and test suggested sample sizes for visual inspections are provided in Table 3.3; suggesteå sample sizes for testing are discussed in section 3.10.1 and shown in Table 34
V Table 3.3 Range of samples for inspection
Item 1, 2)
sample size (notes 
100 % Signs of damage, Main switchgear external overheating or ageing. inspection
Ideally 100 % but not less Signs of overheating, Main switchgear internal than 10 % (note 2) ageing, check tightness of sections and cable cable connections erminations
Main switchgear internal Ideally 100 % but not less ageing, Signs of check overheating,tightness of inspection of than 10 % cable connections
circuit-breaker connections and control sections
Notes:
Where the inspection of a sample yields poor or unacceptable results this would suggest that similar problems may exist elsewhere in the uninspected items. The inspector will then need to either increase the sampling or refer back to the client; it may be that the inspector recommends that 100 per cent inspection is carried out in that area.
100 per cent where practicable.
Generally, it is less appropriate to apply small sample sizing to the inspection of socket-outlets compared to samples for lighting, as it is more likely that user equipment will be hand-held and therefore of greater potential risk from electric shock.
Do not 'sample samples', resulting in a very low overall sampled installation.
Samples must be representative. If it is decided to sample, for example, submain cables at 10 per cent, then further sampling should not be applied to the final circuit distribution boards on these circuits.
3.9 Periodic inspection
3.9.1 Examp!e checklist of items that require inspection ppx6 The following is a copy of the checklist in Appendix 6 of BS which lists items at various locations within an installation that may require inspection. The items in this checklist are examples; the list is not exhaustive.
ELECTRICAL INTAKE EQUIPMENT
Service cable
Service head
Distributor's earthing arrangement
Meter tails — Distributor/Consumer
Metering equipment
Isolator
PARALLEL OR SWITCHED ALTERNATIVE SOURCES OF SUPPLY
Presence of adequate arrangements where generator to operate as a switched alternative (551.6)
I Dedicated earthing arrangement independent of that of the public supply (551.4.3.2.1)
Presence of adequate arrangements where generator to operate in parallel with the public supply system (551.7)
Correct connection of generator in parallel (551.7.2)
Compatibility of characteristics of means of generation (551.7.3)
Means to provide automatic disconnection of generator in the event of loss of public supply system or voltage or frequency deviation beyond declared values (551.7.4)
Means to prevent connection of generator in the event of loss of public supply system or voltage or frequency deviation beyond declared values (551.7.5)
Means to isolate generator from the public supply system (551.7.6)
AUTOMATIC DISCONNECTION OF SUPPLY
Protective earthing/protective bonding arrangements (411.3; Chap 54) Presence and adequacy of
Distributor's earthing arrangement (542.1.2.1; 542.1.2.2), or installation earth electrode arrangement (542.1.2.3)
Earthing conductor and connections (Section 526; 542.3; 543.1.1; 542.3.2)
Main protective bonding conductors and connections (Section 526; 544.1; 5441.2)
Earthing/bonding labels at all appropriate locations (514.13) Accessibility of
Earthing conductor connections
All protective bonding connections (543.3.2)
FELV -- requirements satisfied (411.7; 411.7.1)
OTHER METHODS OF PROTECTION
(Where any of the methods listed below are employed details should be provided on separate pages)
BASIC AND FAULT PROTECTION where used, confirmation. that the requirements are satisfied:
SELV (Section 414)
PELV (Section 414)
Double insulation (Section 412)
Reinforced insulation (Section 412)
BASIC PROTECTION:
Insulation of live parts (416.1)
Barriers or enclosures (416.2; 416.2.1)
Obstacles (Section 417; 417.2.1; 417.2.2) Placing out of reach (Section 417; 417.3)FAULT PROTECTION:
Non-conducting location (418.1)
Earth-free local equipotential bonding (418.2) Electrical separation (Section 413; 418.3)ADDITIONAL PROTECTION:
RCDs not exceeding 30 mA as specified (411.3.3; 415.1) Supplementary bonding (Section 415; 415.2)
SPECIFIC INSPECTION EXAMPLES
as appropriate to the installation
DISTRIBUTION EQUIPMENT
Security of fixing (134.1.1)
Insulation of live parts not damaged during erection (416.1)
Adequacy/security of barriers (416.2)
Suitability of enclosures for IP and fire ratings (416.2; 421.1.6; 421.1.201; 526.5)
Enclosures not damaged during installation (134.1.1)
Presence and effectiveness of obstacles (417.2)Presence of main switch(es), linked where required (537.1.3; .4; .5; .6)
Operation of main switch(es) (functional check) (612.13)
Manual operation of circuit-breakers and RCDs to prove functionality (612.13.2)Confirmation that integral test button/switch causes RCD(s) to trip when operated (functional check) (612.13.1)RCD(s) provided for fault protection, where specified (411.4.9; 411.5.2; 531.2)RCD(s) provided for additional protection, where specified (411.3.3; 415.1) 
Confirmation overvoltage protection (SPDs) provided where specified (534.2.])
Confirmation of indication that SPD is functional (534.2.8)
Presence of RCD quarterly test notice at or near the origin (514.12.2)
Presence of diagrams, charts or schedules at or near each distribution board, where required (514.9. l)
Presence of non-standard (mixed) cable colour warning notice at or near the appropriate distribution board, where required (514.14)
Presence of alternative supply warning notice at or near (514.15) 1 The origin
The meter position, if remote from origin
The distribution board to which the alternative/additional sources are connected
All points of isolation of ALL sources of supply
ence of next inspection recommendation label (514.12.1)
Presence of other required labelling (Section 514)
Selection of protective device(s) and base(s); correct type and rating (411.3.2; .5, .6; Sections 432, 433)
Single-pole protective devices in line conductors only (132.14.lr 530.3.2)
Protection against mechanical damage where cables enter equipment (522.8.1; 522.8.) l)
Protection against electromagnetic effects where cables enter ferromagnetic enclosures (521.5.1)
Confirmation that ALL conductor connections, including connections to busbars, are correctly located in terminals and are tight and secure (526.1)
IRCUITS
Identification of conductors (514.3.1)
Cables correctly supported throughout (522.8.5)
Examination of cables for signs of mechanical damage during installation (522.6.1; 522.8.1)
Examination of insulation of live parts, not damaged during erection (522.6.1; 522.8. l)
Non-sheathed cables protected by enclosure in conduit, ducting or trunking (521.10.1)
Suitability of containment systems (including flexible conduit) (Section 522)
Correct temperature rating of cable insulation (522.1.1; Table 52.1)
Adequacy of cables for current-carrying capacity with regard for the type and nature of installation (Section 523)
Adequacy of protective devices: type and fault current rating for fault protection (434.5)
Presence and adequacy of circuit protective conductors (411.3.1; 543.1)
Coordination between conductors and overload protective devices (433.1; 533.2. l)
Wiring systems and cable installation methods/practices with regard to the type and nature of installation and external influences (Section 522)Cables concealed under floors, above ceilings, in walls/partitions, adequately protected against damage (522.6.201, .202, .204)
Provision of additional protection by RCDs having rated residual operating current (Ian) not exceeding 30 mA
For circuits used to supply mobile equipment not exceeding 32 A rating for use outdoors (411.3.3)
For all socket-outlets of rating 20 A or less, unless exempt (411.3.3)
For cables concealed in walls at a depth of less than 50 mm (522.6.202, .203)
For cables concealed in walls/partitions containing metal parts regardless of depth (522.6.202; .203)
Provision of fire barriers, sealing arrangements so as to minimize the spread of fire (Section 527)
Band Il cables segregated/separated from Band I cables (528.1)
Cables segregated/separated from non-electrical services (528.3)
Termination of cables at enclosures (Section 526) Connections under no undue strain (526.6)
No basic insulation of a conductor visible outside enclosure (526.8)
Connections of live conductors adequately enclosed (526.5)
Adequately connected at point of entry to enclosure (glands, bushes etc.) (5228.5)
Suitability of circuit accessories for external influences (512.2)
Circuit accessories not damaged during erection (134.1.1)
Single-pole devices for switching or protection in line conductors only (132.14.1, 530.3.2)
Adequacy of connections, including CPC's, within accessories and at fixed and

ISOLATION AND SWITCHING
Isolators (537.2)
Presence and location of appropriate devices (537.2.2) 2 Capable of being secured in the OFF position (537.2.1.2)
Correct operation verified (functional check) (612.13.2)
The installation, circuit or part thereof that will be isolated clearly identified by location and/or durable marking (537.2.2.6) 
Warning notice posted in situation where live parts cannot be isolated by the operation of a single device (514.11.1; 537.2.1.3)
Switching off for mechanical maintenance (537.3) 1 Presence of appropriate devices (537.3.1.1)
Acceptable location — state if local or remote from equipment in question (537.3.2.4)
Capable of being secured in the OFF position (537.3.2.3)
Correct operation verified (functional check) (612.13.2)
The circuit or part thereof to be disconnected clearly identified by location and/or durable marking (537.3.2.4)
Emergency switching/stopping (537.4)
Presence of appropriate devices (537.4.1.1)
Readily accessible for operation where danger might occur (537.4.2.5)
Correct operation verified (functional check) (537.4.2.6)
The installation, circuit or part thereof to be disconnected clearly identified by location and/or durable marking (537.4.2.7)
Functional switching (537.5)
Presence of appropriate devices (537.5.1.1)
Correct operation verified (functional check) (537.5.1.3; 537.5.2.2)
CURRENT-USING EQUIPMENT (PERMANENTLY CONNECTED)
Suitability of equipment in terms of IP and fire ratings (416.2)
Enclosure not damaged/deteriorated during installation so as to impair safety (134.1.1)
Suitability for the environment and external influences (512.2) Security of fixing (134.1.1)Cable entry holes in ceilings above luminaires, sized or sealed so as to restrict the spread of fireProvision of undervoltage protection, where specified (Section 445)Provision of overload protection, where specified (Section 433; 552.1)
Recessed luminaires (downlighters)
Correct type of lamps fitted
Installed to minimize build-up of heat (421.1.2; 559.4.1)
Adequacy of working space/accessibility to equipment (132.12; 513.1)
PART 7 SPECIAL INSTALLATIONS OR LOCATIONS
Particular requirements for special locations are fulfilled.
3.10 Periodic testing
3-10.1 General
21.2 The periodic testing is supplementary to the inspection of the installation, see 3.8.1.
The same range and level of testing as for initial testing is not necessarily required, or indeed possible. Installations that have been previously tested and for which there are comprehensive records of test results may not need the same degree of testing as installations for which no such records exist.
Periodic testing may cause danger if the correct procedures are not applied. Persons carrying out periodic testing must be competent in the use of the instruments employed and have adequate knowledge and experience of the type of installation, see 3.8.1.
The inspector will need to set a sample size for testing. Notes on the principle of this are included in 3.8.4, which should be studied together with the guidance on suggested tests in Table 3.4.
Where a sample test indicates results significantly different from those previously recorded, further investigation is necessary. Also, if during the course of testing a sample, significant errors are found that suggest that the same problems might exist in untested items, the inspector should take appropriate action by either increasing the sampling or referring back to the client regarding the matter; it may be that the inspector recommends that 100 per cent testing is carried out in that area. This principle is mentioned earlier, in Figure 3.1.
3.10.2 Tests to be made
21.2 The tests considered appropriate by the person carrying out the inspection should be carried out in accordance with the recommendations in Table 3.4 and considering sections 3.8.1 to 3.8.4 of this Guidance Note.
See section 2.6 of this Guidance Note for test methods, noting that alternative methods may be used provided they give reliable results.
V Table 3.4 Testing to be carried out where practicable on existing installations (see notes I and 2)
 
Test Recommendations
Protective Accessible exposed-conductive-parts of current-using equipment and conductors accessories (notes 4 and 5) continuity
Bonding onductors ontinui
Ring circuit Where there are records of previous tests, this test may not be continuity necessary unless there may have been changes made to the ring final circuit



the following positions: origin of the installation distribution boards accessible socket-outlets extremit p radial circuits
Earth fault loop At the following impedance origin distribution accessible 
V Table 3.4 Continued
Test
Recommendations



Notes:
The person carrying out the testing should decide which of the above tests are appropriate by using their experience and knowledge of the installation being inspected and tested and by consulting any available records, see 3.8.4 of this Guidance Note.
Where sampling is applied, the percentage used is at the discretion of the inspector, see 3.8.4 of this Guidance Note (a percentage of less than 10 per cent is inadvisable).
The tests need not be carried out in the order shown in the table.
The earth fault loop impedance test may be used to confirm the continuity of protective conductors at socket-outlets and at accessible exposed-conductiveparts of current-using equipment and accessories.
Generally, accessibility may be considered to be within 3 m from the floor or from where a person can stand.
Where the circuit includes surge protective devices (SPDs) or other electronic devices which require a connection to earth for functional purposes, these devices will require disconnecting to avoid influencing the test result and to avoid damaging them.
3.10.3 Additional notes on periodic testing
This section provides some notes on the practicalities of carrying out the periodic tests, particularly within an installation where only partial isolation is practicable.
a Continuity of protective earthing and bonding conductors, and earth fault loop impedance testing
If an electrical installation is isolated from the supply, it is permissible to disconnect protective earthing and bonding conductors from the main earthing terminal in order to verify their continuity.
Where it is not practicable to isolate an electrical installation from the supply, the protective earthing or bonding conductors should not be disconnected as, under fault conditions, the exposed-conductive-parts and extraneous-conductive-parts could be raised to a dangerous voltage relative to Earth potential. Also, measurement of earth fault loop impedance at various parts of the installation is, for practical reasons, carried out with the protective earthing and bonding conductors connected.
A convenient way to carry out the above periodic tests in a large installation could be to use the wandering lead method to test continuity (see 2.6.5, test method 2) and to
directly measure earth fault loop impedance at the same time.

Loop impedance tests on motor circuits can only be carried out on the supply side of isolated motor controlgear. A continuity test between the circuit protective conductor and the motor is then necessary.
b Insulation resistance
Insulation resistance tests should be made on electrically isolated circuits with any electronic equipment which might be damaged by application of the test voltage disconnected, or only a measurement to protective earth made with the live conductors connected together.
For most installations the most practical test is an insulation resistance test between live conductors (connected together) and earth; in practice time does not usually allow for a line to neutral test.
Check that information/warnings are given at the distribution board of circuits or equipment likely to be damaged by testing. Any diagram, chart or table should also include this warning.
The results of insulation testing should be compared with previous results where possible. Table 2.2 of this Guide (Table 61 of BS 7671) requires a minimum insulation resistance of 1 MQ, but strictly speaking this value applies only to initial verification. It cant however, be used as a guide for periodic testing.
Where equipment is disconnected for these tests and the equipment has exposedconductive-parts required by the Regulations to be connected to protective conductors, the insulation resistance between the exposed-conductive-parts and all live parts of the equipment should be measured separately and ought to comply with the requirements of the appropriate British Standard for the equipment.
There is a range of possible outcomes when carrying out insulation testing. Tests are typically made between all live conductors connected together and earth at a test voltage of 500 V d.c.
The inspector will need to measure the values of insulation resistance for a given distribution board and then take a view based on his/her engineering judgement as to whether the results obtained are acceptable. It should be noted that distribution boards with large numbers of final circuits will generally give a lower insulation resistance value than distribution boards with fewer final circuits.
Polarity
It should be established whether there have been any additions or alterations to the installation since its last inspection. If no additions or alterations have been made, the polarity test is a good example of where sampling can be applied.
For example, the following sampling could be used:
10 per cent of all single-pole and multi-pole control devices and of any centre-contact lampholders, together with 100 per cent of socket-outlets. If any incorrect polarity is found then a full test should be made in that part of the installation supplied by the particular distribution board concerned, and the sample testing increased for the remainder of the installation (say to 25 per cent); if additional cases of incorrect polarity
are found in the 25 per cent sample, a full test of the complete made, see Figure 3.1.
612.13.2 Where protection against overcurrent circuil-breaker is provided by circuit-breakers, the manual operating me-chanism of each should be operated to verify that the device opens and closes satisfactorily.
It is not normally necessary or practicable to test the operation of the automatic tripping mechanism of circuit-breakers. Any such test would need to be made at a CUrrent substantially exceeding the minimum tripping current in order to achieve operation within a reasonable time. For circuit-breakers to BS EN 60898 a test current of not less than two and a half times the rated tripping current of the device is needed for operation within 1 minute, and much larger test currents are necessary to verify operation of the mechanism for instantaneous tripping.
For circuit-breakers of the sealed type, designed not to be maintained, if there is doubt about the integrity of the automatic mechanism it will normally be more practicable to replace the device than to make further tests. such doubt may arise from visual inspection, if the device appears to have suffered damage or undue deterioration, or where there is evidence that the device may have failed to operate satisfactorily in service.
Circuit-breakers with the facility for injection testing may be so tested and, if appropriate, relay settings confirmed.
e Operation of devices for isolation and switching
Where means are provided in accordance with the requirements of the Regulations for isolation and switching, the devices should be operated to verify their effectiveness and checked to ensure adequate and correct labelling.
It should be verified by inspection that easy access to such devices is maintained and that effective operation is not be impaired by any material placed near the device. Access and operation areas may be required to be marked to ensure they are kept clear.
For isolating devices in which the position of the contacts or other means of isolation is externally visible, visual inspection of operation is sufficient and no testing is required.
The operation of every safety switching device should be checked by operating the device in the manner normally intended to confirm that it performs its function correctly in accordance with the requirements of BS 7671.
Where it is a requirement that the device interrupts all the supply conductors, the use of a test lamp or instrument connected between each line and the neutral on the load side of the switching device may be necessary. Reliance should not be placed on a simple observation that the equipment controlled has ceased to operate.
Where switching devices are provided with detachable or lockable handles in accordance with the Regulations, a check should be made to verify that the handles or keys are not interchangeable with any others available within the premises.
612.13.2 Where any form of interlocking is provided, e.g. between a main circuit-breaker and an outgoing switch or isolation device, the integrity of the interlocking must be verified;
this may be beyond the scope of the inspector and something that is referred to a manufacturer or specialist.
Where switching devices are provided for isolation or for mechanical maintenance switching, the integrity of the means provided to prevent any equipment from being unintentionally or inadvertently energised or reactivated must be verified.
3.11 Electrical Installation Condition Report
(formerly called Periodic Inspection Report)
634.1 Amendment No. 1 to BS 7671:2008 made extensive revisions to the reporting of periodic inspection and testing. A model of the report form, entitled 'Electrical Installation Condition Report', is provided in Appendix 6 of BS 7671 together with some model schedules of inspections and test results. Typical completed forms are given in Chapter 5 of this Guidance Note.
The full Electrical Installation Condition Report documentation comprises the following:
Electrical Installation Condition Report and schedule of inspections (one or more)
and schedule of test results (one or more)
On completion of periodic inspection and testing, the Electrical Installation Condition Report and its accompanying schedules of inspections and schedules of test results must be given to the client or person who ordered the inspection.
34.2 A most important point to remember is that any damage, deterioration, defects, art 2 dangerous conditions and non-compliance with BS 7671 that may give rise to danger
(danger being a risk or injury to persons or livestock) must be recorded on the report.
There are classification codes Cl to C3 for danger and non-compliances with BS 7671, these being explained in Table 3.5.
Each separate item entered in the Section K Observations box of the Report should be coded Cl, C2 or C3 as appropriate, or, exceptionally, Fl.
V Table 3.5 Classification of danger and non-compliances (for use during periodic inspection and testing)
Classification of Description Notes and guidance danger or non-compliance
Danger present. Risk of To be attributed for matters that cannot be injury. Immediate left. It is suggested that these are rectified or remedial action required possibly, isolation may be recommended or necessary. Examples include accessible bare live parts, badly damaged equipment with risk of access to live parts, incorrect polarity, arcing found in switchgear.
this may be beyond the scope of the inspector and something that is referred to a manufacturer or specialist.
Where switching devices are provided for isolation or for mechanical maintenance switching, the integrity of the means provided to prevent any equipment from being unintentionally or inadvertently energised or reactivated must be verified.
3-11 Electrical Installation Condition Report
(formerly called Periodic Inspection Report)
634.1 Amendment No. 1 to BS 7671:2008 made extensive revisions to the reporting of periodic inspection and testing. A model of the report form, entitled 'Electrical Installation Condition Report', is provided in Appendix 6 of BS 7671 together with some model schedules of inspections and test results. Typical completed forms are given in Chapter 5 of this Guidance Note.
The full Electrical Installation Condition Report documentation comprises the following:
Electrical Installation Condition Report
and schedule of inspections (one or more)
and schedule of test results (one or more)
On completion of periodic inspection and testing, the Electrical Installation Condition Report and its accompanying schedules of inspections and schedules of test results must be given to the client or person who ordered the inspection.
634.2 A most important point to remember is that any damage, deterioration, defects, Part 2 dangerous conditions and non-compliance with BS 7671 that may give rise to danger (danger being a risk or injury to persons or livestock) must be recorded on the report.
There are classification codes Cl to C3 for danger and non-compliances with BS 7671, these being explained in Table 3.5.
Each separate item entered in the Section K Observations box of the Report should be coded C l, C2 or C3 as appropriate, or, exceptionally, Fl.
V Table 3.5 Classification of danger and non-compliances (for use during periodic inspection and testing)
Classification of Description Notes and guidance danger or non-compliance
Danger present. Risk of To be attributed for matters that cannot be injury. Immediate left. It is suggested that these are rectified or remedial action required possibly, isolation may be recommended or necessary Examples include accessible bare live parts, badly damaged equipment with risk of access to live parts, incorrect polarity, arcing found in switchgear.
V Table 3.5 Continued
Classification of Description danger or non-compliance
Potentially dangerous -urgent remedial action required
Improvement required
Further investigation required without delay
Notes and guidance
To be attributed for issues that, whilst urgent, do not require immediate remedial action.
Examples include a non-earthed installation (this requires a further fault to result in danger), fundamentally undersized cables earth fault loop impedance values greater than required by BS 7671, a 'borrowed' neutral, equipment with inappropriately selected IP (this may warrant Cl if severe), insulation readings under I MO, connections not housed within appropriate enclosures.
To be attributed where Cl or C2 do not
apply. Examples include the absence of most warning notices, absence of the required diagrams and charts, no or incorrect marking of conductors at terminations, absence of an RCD specified for additional protection (where the circuit otherwise tests as normal).
To be attributed where the inspection has revealed an apparent deficiency that could not, due to the limitations or extent of the inspection, be fully identified and further investigation may reveal a Code Cl or C2 item. An example could be where characteristics of electricity supply (such as voltage or external earth fault loop impedance) do not conform to supply in st n rms.
3.12 Periodic inspection of installations constructed to an earlier edition of BS 7671 or the IEE Wiring Regulations
People often ask what standard should be applied when carrying out the periodic inspection of an installation constructed in accordance with an earlier edition of BS 7671, or an even earlier edition of the IEE Wiring Regulations or to an unknown standard.
In all cases the inspection should be carried out against the current edition of BS 7671. It is likely that there will be items that do not comply with that edition but this does not necessarily mean that the installation is unsafe. If the inspector considers that an item, although not warranting Code Cl or C2, requires improvement, it should be given code C3 on the Electrical Installation Condition Report. If the item does not require improvement it does not need to be recorded as an observation.
Reference is made to existing installations both in the second paragraph Of the Introduction to BS 7671:2008 and in the Note by the Health and Safety Executive which follows the Preface to BS 7671.